   ---   19   cards of disk file read into card cache cells  1   onward.
Alternative Transients Program (ATP),  F77 GNU Linux or DOS.  All rights reserved by Can/Am user group of Portland, Oregon, USA.
 Date (dd-mth-yy) and time of day (hh.mm.ss) = 17-Jul-19  15:16:58    Name of disk plot file is  D:\temp\DL.pl4
Consult the 860-page ATP Rule Book of the Can/Am EMTP User Group in Portland,  Oregon, USA.  Source code date is 19 June 2017.
Total size of LABCOM tables = 80605677 INTEGER words.  31 VARDIM  List Sizes follow:  100K  120K  500K  20K  2000K  5K  200K
 2000K  10K  16K  3K  12K 1000K  2K 2000K  3200  360  1016 2000K 2000K  12K 1000K 2000K  36  240K 2000K  100K 2000K84700K  39  100K
--------------------------------------------------+--------------------------------------------------------------------------------
Descriptive interpretation of input data cards.   |  Input data card images are shown below, all 80 columns, character by character
                                                  0         1         2         3         4         5         6         7         8
                                                  012345678901234567890123456789012345678901234567890123456789012345678901234567890
--------------------------------------------------+--------------------------------------------------------------------------------
Comment card.   Card index = 1.                   |C data:D:\temp\DL.dat
Marker card preceding new EMTP data case.         |BEGIN NEW DATA CASE
Jose Marti`s line fitter.   PDT0 = 0.00000000E+00 |JMARTI SETUP
Erase all of  0   cards in the punch buffer.      |$ERASE
Pairs of A6 terminal node names for each phase.   |BRANCH  IN___AOUT__AIN___BOUT__BIN___COUT__C
Compute overhead line constants.  Limit = 832     |LINE CONSTANTS
Request for metric (not English) units.           |METRIC
Line conductor card.  3.155E-01  2.150E-01     4  |  1.3155    .215 4           1.724     0.0      8.      8.
Line conductor card.  3.155E-01  2.150E-01     4  |  2.3155    .215 4           1.724     1.5      8.      8.
Line conductor card.  3.155E-01  2.150E-01     4  |  3.3155    .215 4           1.724     2.3      8.      8.
Blank card terminates  3  line-conductor cards.   |BLANK CARD ENDING CONDUCTOR CARDS
Frequency card.  1.000E+02  1.000E+03  1.000E+00  |    100.      1.E3                                1.                 1-9

Line conductor table after sorting and initial processing.
 Table   Phase   Skin effect    Resistance   Reactance data specification     Diameter   Horizontal   Avg height   A10 name of
   Row  Number        R-type    R (Ohm/km)   X-type      X(Ohm/km) or GMR     (  cm  )     X (mtrs)     Y (mtrs)   conductor
     1       1        .31550        .21500        4               .000000      1.72400        0.000        8.000
     2       2        .31550        .21500        4               .000000      1.72400        1.500        8.000
     3       3        .31550        .21500        4               .000000      1.72400        2.300        8.000

Matrices are for earth resistivity = 1.00000000E+02  Ohm-meters  and frequency 1.00000000E+03  Hz.   Correction factor =
1.00000000E-06

Modal parameters at frequency  FREQ = 1.00000000E+03 Hz

Eigenvector matrix  [Ti]  for current transformation:  I-phase = [Ti]*I-mode.   First the real part, row by row:
  6.36572962599954E-01 -8.00425259937868E-01 -1.56940369890947E-01
  5.13143213658764E-01  2.66887973127056E-01  7.73103892777773E-01
  5.75687946240212E-01  5.36239663319659E-01 -6.14213169385284E-01

Finally,  the imaginary part,  row by row:
  0.00000000000000E+00 -9.31913943077044E-03  1.48315660291886E-02
  6.13161510792409E-03  1.80554710776784E-02 -1.38104563633407E-02
  2.16735151019104E-03 -1.11530328064052E-02 -3.40143619502270E-03

Frequency card.  1.000E+02  5.000E+01  1.000E+00  |    100.       50.                                1.                 1-9

Matrices are for earth resistivity = 1.00000000E+02  Ohm-meters  and frequency 5.00000000E+01  Hz.   Correction factor =
1.00000000E-06
Frequency card.  1.000E+02  5.000E+01  1.000E+00  |    100.       50.                                1.        10100    1-9
Blank card terminating frequency cards.           |BLANK CARD ENDING FREQUENCY CARDS
Blank card ending  "LINE CONSTANTS"  cases.       |BLANK CARD ENDING LINE CONSTANT
Request for default fitting (= 3 blank cards)     |DEFAULT

=====   =====   Begin  Zc  fitting for mode  IMODE = 1    =====    =====

   @@@@@  @@@@@   Begin  A1  fitting for mode  IMODE = 1    @@@@@  @@@@@

=====   =====   Begin  Zc  fitting for mode  IMODE = 2    =====    =====
The number of poles  NPOLES = 37   in this loop exceeds the specified limit  NORMAX = 30

   @@@@@  @@@@@   Begin  A1  fitting for mode  IMODE = 2    @@@@@  @@@@@
The number of poles  NPOLES = 35   in this loop exceeds the specified limit  NORMAX = 30

=====   =====   Begin  Zc  fitting for mode  IMODE = 3    =====    =====
The number of poles  NPOLES = 31   in this loop exceeds the specified limit  NORMAX = 30

   @@@@@  @@@@@   Begin  A1  fitting for mode  IMODE = 3    @@@@@  @@@@@
The number of poles  NPOLES = 37   in this loop exceeds the specified limit  NORMAX = 30

Request for flushing of punch buffer.             |$PUNCH

A listing of 80-column card images now being flushed from punch buffer follows.
===============================================================================
1234567890123456789012345678901234567890123456789012345678901234567890123456789
===============================================================================
C  <++++++>  Cards punched by support routine on  17-Jul-19  15:16:58  <++++++>
C     ***** UNTRANSPOSED JMARTI line segment ******
C JMARTI SETUP
C $ERASE
C BRANCH  IN___AOUT__AIN___BOUT__BIN___COUT__C
C LINE CONSTANTS
C METRIC
C   1.3155    .215 4           1.724     0.0      8.      8.
C   2.3155    .215 4           1.724     1.5      8.      8.
C   3.3155    .215 4           1.724     2.3      8.      8.
C BLANK CARD ENDING CONDUCTOR CARDS
C     100.      1.E3                                1.                 1-9
C     100.       50.                                1.                 1-9
C     100.       50.                                1.        10100    1-9
C BLANK CARD ENDING FREQUENCY CARDS
C BLANK CARD ENDING LINE CONSTANT
C DEFAULT
-1IN___AOUT__A                2.  0.00              -2 3
       9       7.3604559609570549000E+02
   9.76001297276154660E+04   1.10228533915819510E+06   1.16919398637120740E+07
   5.02570764070501180E+07   1.09980244830936240E+08   9.37716180309935660E+07
   1.53851114942505960E+08   3.91260419333706740E+08   4.87166502049190240E+09
   1.06331124026070730E+03   1.32459395980310820E+04   1.54312542400458420E+05
   1.42256964286652250E+06   6.47961998448932360E+06   2.21737162243102750E+07
   3.72150142838824910E+07   9.45073706153226640E+07   1.17600805100817510E+09
      16       3.3441044475883978000E-06
   2.61805812922470690E+01   7.55825891541769010E+01   8.81202379766767620E+01
   2.70011864517350200E+02   2.67033719160074180E+03   4.10516906347846000E+03
   2.06948508352283930E+04   2.45225799713379210E+05   3.15671363931618050E+05
   1.23422284411851430E+06   1.91861975103361300E+06   2.37078471979095740E+06
   3.27882741786653500E+11  -3.15248214672404300E+11   4.13244912938784850E+11
  -4.25885552507767150E+11
   9.11431649483447650E+03   2.58141334818070610E+04   3.12243546126710680E+04
   8.84520735107730140E+04   2.29760989739304350E+05   1.64727203571204150E+05
   4.30779300069709540E+05   2.93292545482269440E+06   1.53550042940957030E+06
   5.77406764966379660E+06   9.47446123067739790E+06   1.34305687558973430E+07
   7.42644340373906490E+07   7.43386984714281110E+07   7.00620518483160880E+07
   7.01321139001645000E+07
-2IN___BOUT__B                2.  0.00              -2 3
       6       3.4122069347827403000E+02
   1.25235580834370300E+04  -4.25643006328650910E+01   5.66653944906122890E+02
   2.30255034111592470E+04   4.51555905260519650E+04   9.52357266151866640E+05
   4.89162862730975010E+02   5.11830041709963100E+02   5.60964767852487060E+02
   1.18813476326615070E+04   2.36671564206174920E+04   4.99689888467483460E+05
      12       3.3356642698453380000E-06
   2.38840657951951330E+03   1.97949516648257380E+04   8.37539947126579500E+04
   5.40067129651465290E+04   4.47118089884758690E+05   1.03242874354865830E+07
   1.44978339580671140E+07   1.85169534522427500E+08   1.07214256299450990E+09
   3.45459122087891670E+09   8.22061717787162010E+12  -8.22535451037360450E+12
   4.14126826284238660E+05   3.40034081043570210E+06   1.14669241209894880E+07
   1.18031245862908070E+07   1.98320803860690370E+07   2.71116528169865130E+08
   1.53756048033704340E+08   1.09247221836075500E+09   3.77068148150469780E+09
   1.13931602724992850E+10   5.41452286386887130E+10   5.41993738673274690E+10
-3IN___COUT__C                2.  0.00              -2 3
       6       2.6837896683977834000E+02
   1.47106496036887290E+04   2.97368300452735700E+02   1.92908615987437800E+02
   2.28198659704782720E+03   4.94930055232685260E+04   3.97002682414157030E+05
   4.94633372341254190E+02   5.29814548468976450E+02   5.56070690766723600E+02
   1.15059008622249710E+03   2.30382985776944810E+04   1.86400315670842100E+05
      13       3.3354937421155773000E-06
   1.68442181924311690E+03   2.16793032169985270E+04   3.25519661753281290E+04
   3.05139456650494370E+05   7.17138866090663940E+05   7.29279565251310540E+06
   5.63085042248731180E+07   3.68399791667585430E+08   2.82570730038735770E+09
   7.96960881822886280E+09   3.35932980778735430E+10  -4.20771676033168260E+12
   4.16289506684969970E+12
   2.93463855418926690E+05   3.73151409588276080E+06   5.75501189336986930E+06
   5.45529927278825490E+07   3.11193963259149940E+07   1.61565659825102360E+08
   6.38593951534684540E+08   2.29408079358781960E+09   9.55462184071279720E+09
   2.72275765784117810E+10   1.06049279055380650E+11   1.99649249152837590E+11
   1.99848898401990720E+11
  0.63657296 -0.80042526 -0.15694037
  0.00000000 -0.00931914  0.01483157
  0.51314321  0.26688797  0.77310389
  0.00613162  0.01805547 -0.01381046
  0.57568795  0.53623966 -0.61421317
  0.00216735 -0.01115303 -0.00340144
=========<  End of LUNIT7 punched cards as flushed by  $PUNCH  request  >=======

Blank card ending  "JMARTI SETUP"  data.          |BLANK CARD ENDING JMARTI SETUP
Timing figures characterizing central processor (CP) solution speed.  ----------------------------   CP sec  Wait sec  Real sec

                                                                                          Totals      0.563     0.000     0.563

