function [Ztot_Carson,Ztot_Noda,Ztot_Deri,Ztot_AlDe,Ztot_Sunde,Ztot_Pettersson,Ztot_Semlyen] = Z_clc_fun(f_total,ord,ZYprnt,FD_flag,siz,soil,h,d,Geom)
%% Variables
e0=8.854187817e-12;  % Farads/meters
m0=4*pi*1e-7;        % Henry's/meters

omega_total=2*pi*f_total;



%% Conductor data
% Determine the outer radius of the cable
cab_ex=zeros(ord,1);
for k=1:1:ord
    if isnan(Geom(k,8))
        cab_ex(k,1)=Geom(k,5);
    else
        cab_ex(k,1)=Geom(k,8);
    end   
end
rad_in=Geom(:,4); % internal radius of conductor
rad_ex=Geom(:,5); % external radius of conductor
sigma_w=1./Geom(:,6); %conductivity of conductor
mrw=Geom(:,7); % relative permeability of conductor
%% Earth data
% Earth Electric Parameters
erg_total=soil.erg;         %relative permittivity of earth
m_g=soil.m_g;     %permeability of earth
sigma_g_total=soil.sigma_g; %conductivity of earth
er_HF_LS=5;
er_HF_M=8;
er_HF_dry=3.5;

rho_LF=1/sigma_g_total;

% FD soil parameters
if FD_flag == 0
    sigma_g_total=sigma_g_total.*ones(siz,1);
    erg_total=erg_total.*ones(siz,1);
elseif FD_flag == 1
    [sigma_g_total,rho_g,erg_total] = soilFD_LongSmith_fun(rho_LF,er_HF_LS,f_total);
elseif FD_flag == 2
    [sigma_g_total,rho_g,erg_total] = soilFD_Portela_fun(rho_LF,f_total); % Portela
elseif FD_flag == 3
    [sigma_g_total,rho_g,erg_total] = soilFD_AlVis_fun(rho_LF,f_total); % Alipio & Visacro
elseif FD_flag == 4
    [sigma_g_total,rho_g,erg_total] = soilFD_DM_fun(rho_LF,er_HF_dry,f_total); % Datsios & Mikropoulos
elseif FD_flag == 5    
    [sigma_g_total,rho_g,erg_total] = soilFD_Scott_fun(rho_LF,f_total); % Scott
elseif FD_flag == 6
    [sigma_g_total,rho_g,erg_total] = soilFD_M_fun(rho_LF,er_HF_M,f_total); % Messier
elseif FD_flag == 7    
    [sigma_g_total,rho_g,erg_total] = soilFD_VisPor_fun(rho_LF,f_total); % Visacro & Portela
elseif FD_flag == 8        
    [sigma_g_total,rho_g,erg_total] = soilFD_VisAl_fun(rho_LF,f_total); % Visacro & Alipio
elseif FD_flag == 9 
    [sigma_g_total,rho_g,erg_total] = soilFD_Cigre_fun(rho_LF,f_total); % Cigre    
end
e_g_total=e0.*erg_total;
%% Calculations
% Dynamic allocation 
Ztot_Carson=zeros(ord,ord,siz);
Ztot_Noda=zeros(ord,ord,siz);
Ztot_Deri=zeros(ord,ord,siz);
Ztot_Sunde=zeros(ord,ord,siz);
Ztot_Pettersson=zeros(ord,ord,siz);
Ztot_Semlyen=zeros(ord,ord,siz);
Ztot_AlDe=zeros(ord,ord,siz);
Zin_test=zeros(ord,ord,siz);
Zg_Carson_mat=zeros(ord,ord,siz);

%% Series impedances
for k=1:siz
    omega=omega_total(k);
    f=f_total(k);
    erg=erg_total(k);
    sigma_g=sigma_g_total(k);
    e_g=e_g_total(k);
    %freq=f(k);

    %%%% Carson's Method %%%%
    
    % Formulas includes the effect of the perfect and the imperfect earth
    % Self Impedances
    Zs_carson = Z_carson_slf(h,cab_ex,sigma_g,omega,0,ord);

    % Mutual Impedances
    Zm_carson=Z_carson_mut(h,d,omega,sigma_g,0,ord);

%%%% Noda's Method %%%%
    % Formulas includes the effect of the perfect and the imperfect earth
    % Self Impedances

     Zs_noda=Z_noda_slf(h,0,sigma_g,omega,cab_ex,ord);
%     % Mutual Impedances

     Zm_noda=Z_noda_mut(h,e_g,sigma_g,omega,d,ord);
%%%% Deri's Method %%%%
    
    % Self Impedances

    Zs_deri=Z_der_slf(h,m_g,sigma_g,omega,ord);
    % Mutual Impedances

    Zm_deri=Z_der_mut(h,d,m_g,sigma_g,omega,ord);
    
%%%% Alvarado - Betancourt Method %%%%
    
%     % Self Impedances

    Zs_alde=Z_alvadetan_slf(h,e_g,m_g,sigma_g,omega,ord);
%     % Mutual Impedances
    
    Zm_alde=Z_alvadetan_mut(h,d,e_g,m_g,sigma_g,omega,ord);
    
%%%% Sunde's Method %%%%
    
    % Self Impedances

    Zs_sunde=Z_snd_slf(h,e_g,m_g,sigma_g,omega,ord);     
 
    % Mutual Impedances
 
    Zm_sunde=Z_snd_mut(h,d,e_g,m_g,sigma_g,omega,ord);

%%%% Semlyen's Method %%%%
    
    % Self Impedances

    Zs_semlyen=Z_sln_slf(h,e_g,m_g,sigma_g,omega,ord);

    % Mutual Impedances

    Zm_semlyen=Z_sln_mut(h,d,e_g,m_g,sigma_g,omega,ord);

%%%% Pettersson's Method %%%%

    % Self Impedances

     Zs_pet=Z_pet_slf(h,e_g,m_g,sigma_g,omega,ord);

    % Mutual Impedances

     Zm_pet=Z_pet_mut(h,d,e_g,m_g,sigma_g,omega,ord);
%%%% Total Matrices %%%%
    Zg_Carson=Zs_carson+Zm_carson;
    Zg_Noda=Zs_noda+Zm_noda;
    Zg_Deri=Zs_deri+Zm_deri;
    Zg_AlDe=Zs_alde+Zm_alde;
    Zg_Sund=Zs_sunde+Zm_sunde;
    Zg_Pet=Zs_pet+Zm_pet;
    Zg_Sem=Zs_semlyen+Zm_semlyen;
       
    Zpg=Z_self_mut_pg(h,d,cab_ex,omega,ord);        % Influence of perfect earth
    Zin=Z_skin_mat_fun_ct(ord,rad_ex,rad_in,sigma_w,mrw,omega,Geom);
    
    Zin_test(:,:,k)=Zin;
    Ze_pg(:,:,k)=Zpg;
    Zg(:,:,k)=Zg_Carson-Zpg;
    Zg_Carson_mat(:,:,k)=Zg_Carson;
    Ztot_Carson(:,:,k)=Zin+Zg_Carson;
    Ztot_Noda(:,:,k)=Zin+Zg_Noda;
    Ztot_Deri(:,:,k)=Zin+Zpg+Zg_Deri;
    Ztot_AlDe(:,:,k)=Zin+Zpg+Zg_AlDe;
    Ztot_Sunde(:,:,k)=Zin+Zpg+Zg_Sund;
    Ztot_Pettersson(:,:,k)=Zin+Zpg+Zg_Pet;
    Ztot_Semlyen(:,:,k)=Zin+Zpg+Zg_Sem;  
    
end
%% Plot parameters
if (ZYprnt)
    plotZ_fun_ct(f_total,ord,Ztot_Carson,Ztot_Noda,Ztot_Deri,Ztot_AlDe,Ztot_Sunde,Ztot_Pettersson,Ztot_Semlyen);
end

save Z_param.mat Ztot_Carson Ztot_Noda Ztot_Deri Ztot_Deri Ztot_AlDe Ztot_Sunde Ztot_Pettersson Ztot_Semlyen